<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>6. The TSC-OPF, assembled · TSCOPF.jl</title><meta name="title" content="6. The TSC-OPF, assembled · TSCOPF.jl"/><meta property="og:title" content="6. The TSC-OPF, assembled · TSCOPF.jl"/><meta property="twitter:title" content="6. The TSC-OPF, assembled · TSCOPF.jl"/><meta name="description" content="Documentation for TSCOPF.jl."/><meta property="og:description" content="Documentation for TSCOPF.jl."/><meta property="twitter:description" content="Documentation for TSCOPF.jl."/><meta property="og:url" content="https://alexupm95.github.io/TSCOPF.jl/model/06_tsc_opf_assembled/"/><meta property="twitter:url" content="https://alexupm95.github.io/TSCOPF.jl/model/06_tsc_opf_assembled/"/><link rel="canonical" href="https://alexupm95.github.io/TSCOPF.jl/model/06_tsc_opf_assembled/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/fonts.css" rel="stylesheet" type="text/css"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.svg" alt="TSCOPF.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">TSCOPF.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Part I — The model</span><ul><li><a class="tocitem" href="../01_why_stability/">1. Why stability constraints belong in the OPF</a></li><li><a class="tocitem" href="../02_steady_state_opf/">2. Steady-state OPF</a></li><li><a class="tocitem" href="../03_generator_models/">3. Generator models</a></li><li><a class="tocitem" href="../04_network_kron_fullbus/">4. The network: Kron vs FULL_BUS</a></li><li><a class="tocitem" href="../05_swing_dynamics/">5. Swing dynamics and discretization</a></li><li class="is-active"><a class="tocitem" href>6. The TSC-OPF, assembled</a><ul class="internal"><li><a class="tocitem" href="#Problem-structure"><span>Problem structure</span></a></li><li><a class="tocitem" href="#TSC-ACOPF-with-Kron-reduction"><span>TSC-ACOPF with Kron reduction</span></a></li><li><a class="tocitem" href="#TSC-ACOPF-with-FULL_BUS"><span>TSC-ACOPF with FULL_BUS</span></a></li><li><a class="tocitem" href="#TSC-DCOPF-(linearised-transient)"><span>TSC-DCOPF (linearised transient)</span></a></li><li><a class="tocitem" href="#Worked-example"><span>Worked example</span></a></li><li><a class="tocitem" href="#Where-this-lives-in-the-code"><span>Where this lives in the code</span></a></li></ul></li><li><a class="tocitem" href="../07_duals_economics/">7. Duals, KKT, and the economics</a></li><li><a class="tocitem" href="../08_controls_avr_governor/">8. Machine controls: AVR and turbine governor</a></li><li><a class="tocitem" href="../09_grid_forming/">9. Grid-forming inverters</a></li></ul></li><li><span class="tocitem">Part II — Using the code</span><ul><li><a class="tocitem" href="../../install/">Install</a></li><li><a class="tocitem" href="../../quickstart/">Quick start</a></li><li><a class="tocitem" href="../../running_a_case/">Running a case</a></li><li><a class="tocitem" href="../../parameter_reference/">Parameter reference</a></li><li><a class="tocitem" href="../../complete_example/">Complete example — every parameter</a></li><li><a class="tocitem" href="../../configuration_map/">Configuration map — structs</a></li><li><a class="tocitem" href="../../dynamic_controls_avr_governor/">Dynamic controls: AVR and turbine governor</a></li><li><a class="tocitem" href="../../developer_architecture/">Developer architecture</a></li></ul></li><li><a class="tocitem" href="../../api/">API</a></li><li><a class="tocitem" href="../../formulations/">Legacy</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Part I — The model</a></li><li class="is-active"><a href>6. The TSC-OPF, assembled</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>6. The TSC-OPF, assembled</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/alexupm95/TSCOPF.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/alexupm95/TSCOPF.jl/blob/main/docs/src/model/06_tsc_opf_assembled.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="6.-The-TSC-OPF,-assembled"><a class="docs-heading-anchor" href="#6.-The-TSC-OPF,-assembled">6. The TSC-OPF, assembled</a><a id="6.-The-TSC-OPF,-assembled-1"></a><a class="docs-heading-anchor-permalink" href="#6.-The-TSC-OPF,-assembled" title="Permalink"></a></h1><p>A TSC-OPF run is one optimisation problem: minimise fuel cost at the steady state, subject to power flow <strong>and</strong> a trajectory of rotor angles and speeds that survives a disturbance. The dispatch you would have chosen from a plain OPF is still there. What changes is the feasible set. Any dispatch that would lose synchronism after a fault is ruled out before you see a solution.</p><p>This page assembles the pieces from <a href="../02_steady_state_opf/">2. Steady-state OPF</a> with the transient constraints implemented in TSCOPF today: Kron-reduced TSC-ACOPF (classical 2nd-order machines), the FULL<em>BUS nodal path, and TSC-DCOPF (linearised electrical power). Swing discretisation and Kron reduction get fuller treatment on [5. Swing dynamics and discretization](05</em>swing<em>dynamics.md) and [4. The network: Kron vs FULL</em>BUS](04<em>network</em>kron_fullbus.md); here they appear where they belong in the coupled model.</p><table><tr><th style="text-align: right">Symbol</th><th style="text-align: right">Meaning</th></tr><tr><td style="text-align: right"><span>$\mathcal{T}$</span>, <span>$t$</span></td><td style="text-align: right">Discrete time steps in a fault or post-fault window</td></tr><tr><td style="text-align: right"><span>$\delta_g^t$</span>, <span>$\Delta\omega_g^t$</span></td><td style="text-align: right">Rotor angle and speed deviation at step <span>$t$</span></td></tr><tr><td style="text-align: right"><span>$P_g^{\mathrm{ele},t}$</span></td><td style="text-align: right">Electrical power delivered to the network at <span>$t$</span></td></tr><tr><td style="text-align: right"><span>$\delta^{\mathrm{COI},t}$</span></td><td style="text-align: right">Inertia-weighted centre-of-inertia angle</td></tr><tr><td style="text-align: right"><span>$\delta^{\max}$</span></td><td style="text-align: right">Half-width of the stability corridor, from <code>δ_tol_deg</code></td></tr><tr><td style="text-align: right"><span>$G^{\mathrm{red}}, B^{\mathrm{red}}$</span></td><td style="text-align: right">Kron-reduced admittance among generator buses</td></tr><tr><td style="text-align: right"><span>$Y_{\mathrm{bus}}$</span></td><td style="text-align: right">Full nodal admittance (FULL_BUS path)</td></tr><tr><td style="text-align: right"><span>$\omega_s$</span>, <span>$\Delta t$</span></td><td style="text-align: right">Synchronous speed [rad/s] and trapezoidal step [s]</td></tr></table><p>Set <code>RunConfig.trans_stab = true</code> and provide <code>RunConfig.transient</code> to activate this block on top of the steady-state formulation.</p><hr/><h2 id="Problem-structure"><a class="docs-heading-anchor" href="#Problem-structure">Problem structure</a><a id="Problem-structure-1"></a><a class="docs-heading-anchor-permalink" href="#Problem-structure" title="Permalink"></a></h2><p>At a high level, TSCOPF builds a single JuMP model with two layers:</p><ol><li><strong>Dispatch (pre-fault)</strong> — ACOPF, DCOPF, or ED as in <a href="../02_steady_state_opf/">2. Steady-state OPF</a>.</li><li><strong>Transient (fault and post-fault windows)</strong> — classical swing dynamics, network-dependent <span>$P_e$</span>, COI definition, and optional rotor-angle limits relative to COI.</li></ol><p>The two layers meet at <strong>initial conditions</strong>: the dispatch <span>$P_g$</span>, <span>$Q_g$</span>, <span>$V_k$</span>, <span>$\theta_k$</span> must be consistent with initial rotor states <span>$\delta_g^0$</span>, <span>$E_g$</span>, and (when used) <span>$P_{m,g}$</span>. Data flows: steady-state OPF → initial <span>$P$</span>–<span>$\delta$</span>–<span>$E$</span> link → trapezoidal swing and <span>$P_e$</span> → COI definition and <span>$\delta$</span> corridor limits.</p><hr/><h2 id="TSC-ACOPF-with-Kron-reduction"><a class="docs-heading-anchor" href="#TSC-ACOPF-with-Kron-reduction">TSC-ACOPF with Kron reduction</a><a id="TSC-ACOPF-with-Kron-reduction-1"></a><a class="docs-heading-anchor-permalink" href="#TSC-ACOPF-with-Kron-reduction" title="Permalink"></a></h2><p>The default path (<code>DynModelConfig.network_form = KRON_REDUCED</code>) keeps only generator-internal buses in the transient network. Loads and passive buses are eliminated into <span>$Y^{\mathrm{red}}$</span>; electrical power during the swing is a function of generator angles only.</p><h3 id="Steady-state-block"><a class="docs-heading-anchor" href="#Steady-state-block">Steady-state block</a><a id="Steady-state-block-1"></a><a class="docs-heading-anchor-permalink" href="#Steady-state-block" title="Permalink"></a></h3><p>Identical to Model 2.1–2.2 on the <a href="../02_steady_state_opf/">steady-state page</a>: minimise fuel cost subject to AC nodal balance and limits. TSC-ACOPF requires <code>dispatch.type_model = &quot;ACOPF&quot;</code> and a nonlinear solver (Ipopt or MadNLP).</p><h3 id="Initial-conditions-(OPF-transient)"><a class="docs-heading-anchor" href="#Initial-conditions-(OPF-transient)">Initial conditions (OPF → transient)</a><a id="Initial-conditions-(OPF-transient)-1"></a><a class="docs-heading-anchor-permalink" href="#Initial-conditions-(OPF-transient)" title="Permalink"></a></h3><p>At <span>$t=0$</span>, dispatch and classical-machine states must agree:</p><div class="admonition is-info" id="Model-6.1-(initial-active-power-link)-58055f9b612f7cad"><header class="admonition-header">Model 6.1 (initial active power link)<a class="admonition-anchor" href="#Model-6.1-(initial-active-power-link)-58055f9b612f7cad" title="Permalink"></a></header><div class="admonition-body"><p>For each generator <span>$g$</span> at terminal bus <span>$k(g)$</span>,</p><p class="math-container">\[\begin{equation}
\label{eq:pe-init-p}
P_{g(k)} - \frac{E_g V_{k(g)} \sin(\delta_g^0 - \theta_{k(g)})}{x&#39;_g} = 0
\end{equation}\]</p></div></div><div class="admonition is-info" id="Model-6.2-(initial-reactive-power-link)-fef73b6c0b9d1b05"><header class="admonition-header">Model 6.2 (initial reactive power link)<a class="admonition-anchor" href="#Model-6.2-(initial-reactive-power-link)-fef73b6c0b9d1b05" title="Permalink"></a></header><div class="admonition-body"><p class="math-container">\[\begin{equation}
\label{eq:pe-init-q}
Q_{g(k)} - \frac{E_g V_{k(g)} \cos(\delta_g^0 - \theta_{k(g)})}{x&#39;_g} + \frac{V_{k(g)}^2}{x&#39;_g} = 0
\end{equation}\]</p></div></div><p class="math-container">\[E_g\]</p><p>and <span>$\delta_g^0$</span> are decision variables at the pre-fault point. They are the bridge between the OPF voltage solution and the swing that follows.</p><h3 id="Swing-dynamics-(trapezoidal)"><a class="docs-heading-anchor" href="#Swing-dynamics-(trapezoidal)">Swing dynamics (trapezoidal)</a><a id="Swing-dynamics-(trapezoidal)-1"></a><a class="docs-heading-anchor-permalink" href="#Swing-dynamics-(trapezoidal)" title="Permalink"></a></h3><p>Continuous-time classical swing:</p><p class="math-container">\[\frac{2H_g}{\omega_s}\frac{d\Delta\omega_g}{dt} = P_{m,g} - P_g^{\mathrm{ele},t} - D_g \Delta\omega_g, \qquad
\frac{d\delta_g}{dt} = \omega_s \Delta\omega_g .\]</p><p>TSCOPF discretises with the trapezoidal rule on each time window (fault <code>*_tf</code>, post-fault <code>*_tpf</code> for short-circuit contingencies):</p><div class="admonition is-info" id="Model-6.3-(trapezoidal-angle-update)-c7291cd5c9903ba9"><header class="admonition-header">Model 6.3 (trapezoidal angle update)<a class="admonition-anchor" href="#Model-6.3-(trapezoidal-angle-update)-c7291cd5c9903ba9" title="Permalink"></a></header><div class="admonition-body"><p>For <span>$t \geq 1$</span> in a window,</p><p class="math-container">\[\begin{equation}
\label{eq:trap-delta}
\delta_g^t - \delta_g^{t-1} = \omega_s \frac{\Delta t}{2}\left(\Delta\omega_g^t + \Delta\omega_g^{t-1}\right)
\end{equation}\]</p><p>The first step in a window couples to the pre-fault state <span>$(\delta_g^0, \Delta\omega_g^0)$</span> instead of <span>$\delta_g^{t-1}$</span>.</p></div></div><div class="admonition is-info" id="Model-6.4-(trapezoidal-swing-equation)-d740317d150bec6b"><header class="admonition-header">Model 6.4 (trapezoidal swing equation)<a class="admonition-anchor" href="#Model-6.4-(trapezoidal-swing-equation)-d740317d150bec6b" title="Permalink"></a></header><div class="admonition-body"><p class="math-container">\[\begin{equation}
\label{eq:trap-swing}
\left(1 + \frac{D_g \Delta t}{4H_g}\right)\Delta\omega_g^t
- \left(1 - \frac{D_g \Delta t}{4H_g}\right)\Delta\omega_g^{t-1}
- \frac{\Delta t}{4H_g}\left(2P_{m,g} - P_g^{\mathrm{ele},t} - P_g^{\mathrm{ele},t-1}\right) = 0
\end{equation}\]</p></div></div><div class="admonition is-info" id="Assumption-e794522f0234ca74"><header class="admonition-header">Assumption<a class="admonition-anchor" href="#Assumption-e794522f0234ca74" title="Permalink"></a></header><div class="admonition-body"><p>Mechanical power <span>$P_{m,g}$</span> is fixed at the dispatch <span>$P_g$</span> when <code>mech_power_mode = USE_PG</code> (Kron default). With <code>USE_PM</code>, <span>$P_m$</span> is an explicit variable (requires <code>bound_style = :coi_box</code> on FULL_BUS paths).</p></div></div><h3 id="Electrical-power-during-the-transient-(nonlinear-Kron)"><a class="docs-heading-anchor" href="#Electrical-power-during-the-transient-(nonlinear-Kron)">Electrical power during the transient (nonlinear Kron)</a><a id="Electrical-power-during-the-transient-(nonlinear-Kron)-1"></a><a class="docs-heading-anchor-permalink" href="#Electrical-power-during-the-transient-(nonlinear-Kron)" title="Permalink"></a></h3><div class="admonition is-info" id="Model-6.5-(Kron-electrical-power)-e30d00c77846d126"><header class="admonition-header">Model 6.5 (Kron electrical power)<a class="admonition-anchor" href="#Model-6.5-(Kron-electrical-power)-e30d00c77846d126" title="Permalink"></a></header><div class="admonition-body"><p>At each time <span>$t$</span> and for each active generator <span>$g$</span>,</p><p class="math-container">\[\begin{equation}
\label{eq:pe-kron}
P_g^{\mathrm{ele},t} = E_g \sum_{i \in \mathcal{G}} E_i \left(
  G^{\mathrm{red}}_{gi} \cos(\delta_g^t - \delta_i^t)
  + B^{\mathrm{red}}_{gi} \sin(\delta_g^t - \delta_i^t)
\right)
\end{equation}\]</p></div></div><p class="math-container">\[G^{\mathrm{red}}\]</p><p>and <span>$B^{\mathrm{red}}$</span> are rebuilt when the network topology changes: augmented <span>$Y_{\mathrm{bus}}$</span> during a bus fault, cleared branch after fault removal, or modified admittance after a generator/load trip.</p><h3 id="Centre-of-inertia-and-stability-bounds"><a class="docs-heading-anchor" href="#Centre-of-inertia-and-stability-bounds">Centre of inertia and stability bounds</a><a id="Centre-of-inertia-and-stability-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Centre-of-inertia-and-stability-bounds" title="Permalink"></a></h3><div class="admonition is-info" id="Model-6.6-(COI-angle)-14505cbfe501ab7e"><header class="admonition-header">Model 6.6 (COI angle)<a class="admonition-anchor" href="#Model-6.6-(COI-angle)-14505cbfe501ab7e" title="Permalink"></a></header><div class="admonition-body"><p class="math-container">\[\begin{equation}
\label{eq:coi}
\delta^{\mathrm{COI},t} = \frac{\sum_{g \in \mathcal{G}_{\mathrm{act}}} H_g \delta_g^t}{\sum_{g \in \mathcal{G}_{\mathrm{act}}} H_g}
\end{equation}\]</p><p class="math-container">\[\mathcal{G}_{\mathrm{act}}\]</p><p>is the active generator set for the window (all machines on SC; survivors only after GL gen-trip). See <a href="../05_swing_dynamics/#centre-of-inertia">5. Swing dynamics</a>.</p></div></div><p>Rotor angles are limited relative to COI, not to an absolute reference. With <code>bound_style = :coi_box</code>, the direct inequalities are:</p><div class="admonition is-info" id="Model-6.7-(COI-referenced-angle-corridor)-81e5467af280efce"><header class="admonition-header">Model 6.7 (COI-referenced angle corridor)<a class="admonition-anchor" href="#Model-6.7-(COI-referenced-angle-corridor)-81e5467af280efce" title="Permalink"></a></header><div class="admonition-body"><p class="math-container">\[\begin{equation}
\label{eq:delta-coi-box}
\delta^{\mathrm{low}} \leq \delta_g^t - \delta^{\mathrm{COI},t} \leq \delta^{\mathrm{hi}}
\end{equation}\]</p><p>Defaults: <span>$\delta^{\mathrm{low}} = -\texttt{δ\_tol\_deg}$</span>, <span>$\delta^{\mathrm{hi}} = +\texttt{δ\_tol\_deg}$</span>. Override with <code>δ_tol_deg_lower</code> / <code>δ_tol_deg_upper</code> on <code>TsSimulationConfig</code>.</p><p class="math-container">\[\delta^{\max}\]</p><p>comes from <code>transient.simulation.δ_tol_deg</code> converted to radians. With <code>:swing_propagated</code>, the same corridor is enforced through propagated swing constraints (algebraically equivalent intent, different constraint rows for dual extraction).</p></div></div><div class="admonition is-info" id="Interpretation-(binding-stability-bound)-da5ea533415e2694"><header class="admonition-header">Interpretation (binding stability bound)<a class="admonition-anchor" href="#Interpretation-(binding-stability-bound)-da5ea533415e2694" title="Permalink"></a></header><div class="admonition-body"><p>When the upper bound in <span>$\eqref{eq:delta-coi-box}$</span> is active for generator <span>$g$</span> at time <span>$t$</span>, the dispatch is marginal with respect to that machine&#39;s swing margin: a small increase in <span>$P_g$</span> or a slightly weaker network would violate the corridor. The corresponding dual entry in <code>Transient_Stability/CSV_duals/</code> (<code>dual_δ_COI_upper</code>) is the local KKT multiplier on that inequality. It is not a nodal LMP, but it prices <strong>stability scarcity</strong> at <span>$(g,t)$</span>. Full dual sign conventions are on <a href="../07_duals_economics/">7. Duals, KKT, and the economics</a>.</p></div></div><h3 id="Time-windows-and-disturbances"><a class="docs-heading-anchor" href="#Time-windows-and-disturbances">Time windows and disturbances</a><a id="Time-windows-and-disturbances-1"></a><a class="docs-heading-anchor-permalink" href="#Time-windows-and-disturbances" title="Permalink"></a></h3><table><tr><th style="text-align: right">Disturbance</th><th style="text-align: right"><code>FaultConfig</code></th><th style="text-align: right">Network change</th><th style="text-align: right">Time structure</th></tr><tr><td style="text-align: right"><strong>SC (bus fault)</strong></td><td style="text-align: right"><code>fault_type = SC</code>, <code>contingency_id</code> from <code>contingencies.csv</code></td><td style="text-align: right">Augmented <span>$Y$</span> at faulted bus; branch out after clearing</td><td style="text-align: right">Fault window <span>$[t_f, t_c]$</span> + post-fault <span>$(t_c, t_{\mathrm{end}}]$</span></td></tr><tr><td style="text-align: right"><strong>GL (gen trip)</strong></td><td style="text-align: right"><code>gl_gen_ids</code></td><td style="text-align: right">Generator removed; admittance rebuilt on a copied case</td><td style="text-align: right">Single window <span>$[t_f, t_{\mathrm{end}}]$</span></td></tr><tr><td style="text-align: right"><strong>GL (load trip)</strong></td><td style="text-align: right"><code>gl_load_bus_ids</code>, <code>gl_percent_power</code></td><td style="text-align: right">Scaled <span>$P_d, Q_d$</span> on copied <code>DBUS</code></td><td style="text-align: right">Single window <span>$[t_f, t_{\mathrm{end}}]$</span></td></tr></table><p>Timing (<code>t_start_fault</code>, <code>clearing_time</code>, <code>t_end_sim</code>, <code>t_step</code>) lives on <code>TransientConfig.simulation</code>, not in <code>contingencies.csv</code>.</p><hr/><h2 id="TSC-ACOPF-with-FULL_BUS"><a class="docs-heading-anchor" href="#TSC-ACOPF-with-FULL_BUS">TSC-ACOPF with FULL_BUS</a><a id="TSC-ACOPF-with-FULL_BUS-1"></a><a class="docs-heading-anchor-permalink" href="#TSC-ACOPF-with-FULL_BUS" title="Permalink"></a></h2><p><code>network_form = FULL_BUS</code> keeps the full sparse <span>$Y_{\mathrm{bus}}$</span> and nodal states <span>$V_k^t$</span>, <span>$\theta_k^t$</span> at every transient step. Generator buses still carry <span>$\delta_g$</span>, <span>$E_g$</span>, and optional <span>$P_m$</span>; <span>$P_e$</span> and <span>$Q_e$</span> couple to the terminal bus through the same classical maps as <span>$\eqref{eq:pe-init-p}$</span>–<span>$\eqref{eq:pe-init-q}$</span>.</p><p>What changes relative to Kron:</p><ul><li><strong>KCL at every bus</strong> — active and reactive nodal balance at each <span>$t$</span> (not a reduced-gen-only network).</li><li><strong>ZIP loads</strong> — <code>zip_load_p</code> / <code>zip_load_q</code> split constant-Z/I/P components for active and reactive demand independently; default <code>(1,0,0)</code> on both is constant impedance.</li><li><strong>Mandatory warm start</strong> — TSCOPF solves ACOPF first and passes <code>SteadyStateHints</code> into the transient model; <code>FULL_BUS</code> requires <code>mech_power_mode = USE_PM</code>.</li><li><strong>Post-fault window</strong> — SC with branch trip uses <code>*_tpf</code> steps; GL uses a single window only.</li></ul><p>Disturbances modify <strong>copies</strong> of <code>DBUS</code>/<code>DGEN</code>/<code>DCIR</code> inside the builder; CSV files on disk are untouched.</p><hr/><h2 id="TSC-DCOPF-(linearised-transient)"><a class="docs-heading-anchor" href="#TSC-DCOPF-(linearised-transient)">TSC-DCOPF (linearised transient)</a><a id="TSC-DCOPF-(linearised-transient)-1"></a><a class="docs-heading-anchor-permalink" href="#TSC-DCOPF-(linearised-transient)" title="Permalink"></a></h2><p><code>dispatch.type_model = &quot;DCOPF&quot;</code> with <code>trans_stab = true</code> selects the linear benchmark path (Gurobi or HiGHS). Steady state is the DC model from <span>$\eqref{eq:dcopf-balance}$</span> on the <a href="../02_steady_state_opf/">steady-state page</a> (cross-page reference: eq. for DC balance).</p><p>Transient simplifications:</p><ul><li><p class="math-container">\[V = 1\]</p>p.u. everywhere; <span>$P_{m,g} = P_g$</span> during the swing.</li><li>A reference angle <span>$\delta_g^{\mathrm{ref}}$</span> from the solved DCOPF linearises electrical power:</li></ul><div class="admonition is-info" id="Model-6.8-(linearised-electrical-power,-schematic)-3b47168da6fb5f3d"><header class="admonition-header">Model 6.8 (linearised electrical power, schematic)<a class="admonition-anchor" href="#Model-6.8-(linearised-electrical-power,-schematic)-3b47168da6fb5f3d" title="Permalink"></a></header><div class="admonition-body"><p class="math-container">\[\begin{equation}
\label{eq:pe-linear}
P_g^{\mathrm{ele},t} \approx P_{g}^{\mathrm{ele,ref}} +
\sum_{i \in \mathcal{G}} K_{gi}\left(\delta_g^t - \delta_i^t - \delta_g^{\mathrm{ref}} + \delta_i^{\mathrm{ref}}\right)
\end{equation}\]</p><p>Coefficients <span>$K_{gi}$</span> come from <span>$G^{\mathrm{red}}, B^{\mathrm{red}}$</span> at the reference point (<code>Make_Dynamic_Model_tsredlinear!</code>).</p></div></div><p>Initial link: <span>$P_{g(k)} - (\delta_g^0 - \theta_{k(g)})/x&#39;_g = 0$</span>. COI and <span>$\eqref{eq:delta-coi-box}$</span> match the Kron TSC-ACOPF structure. <code>FULL_BUS</code> and <code>DQ_4TH</code> are not implemented on this path.</p><hr/><h2 id="Worked-example"><a class="docs-heading-anchor" href="#Worked-example">Worked example</a><a id="Worked-example-1"></a><a class="docs-heading-anchor-permalink" href="#Worked-example" title="Permalink"></a></h2><div class="admonition is-success" id="Example-6.1-·-IEEE-9-bus,-fault-at-bus-7-c2f4b90aa93426fb"><header class="admonition-header">Example 6.1 · IEEE 9-bus, fault at bus 7<a class="admonition-anchor" href="#Example-6.1-·-IEEE-9-bus,-fault-at-bus-7-c2f4b90aa93426fb" title="Permalink"></a></header><div class="admonition-body"><p>Contingency 2 in <code>INPUT_FILES/9bus/contingencies.csv</code> applies a fault at bus 7 and trips branch 5–7 after clearing. With <code>δ_tol_deg = 120</code>, a binding upper bound on machine 2 often appears in the fault window; its multiplier is exported in <code>Transient_Stability/CSV_duals/</code> (row family <code>dual_δ_COI_upper</code>).</p><pre><code class="language-julia hljs">cfg = RunConfig(
    trans_stab = true,
    case = &quot;9bus&quot;,
    load_factor = 1.5,
    solver_name = &quot;Ipopt&quot;,
    dispatch = DispatchConfig(type_model = &quot;ACOPF&quot;),
    transient = TransientConfig(
        simulation = TsSimulationConfig(δ_tol_deg = 120.0),
        dyn_model = DynModelConfig(
            fault = FaultConfig(contingency_id = 2),
        ),
    ),
)
sys = load_system(cfg, @__DIR__)
res = run_case!(cfg, sys, @__DIR__, joinpath(@__DIR__, &quot;RESULTS&quot;))</code></pre><p>More presets (FULL<em>BUS, GL trips, δ</em>tol sweeps): <a href="../../running_a_case/">Running a case</a>.</p></div></div><hr/><h2 id="Where-this-lives-in-the-code"><a class="docs-heading-anchor" href="#Where-this-lives-in-the-code">Where this lives in the code</a><a id="Where-this-lives-in-the-code-1"></a><a class="docs-heading-anchor-permalink" href="#Where-this-lives-in-the-code" title="Permalink"></a></h2><table><tr><th style="text-align: right">Model piece</th><th style="text-align: right">Builder / file</th><th style="text-align: right">Config knob</th></tr><tr><td style="text-align: right">Steady-state OPF</td><td style="text-align: right"><code>_acopf/</code>, <code>_dcopf/</code></td><td style="text-align: right"><code>RunConfig.dispatch</code></td></tr><tr><td style="text-align: right">Route Kron / FULL_BUS / linear</td><td style="text-align: right"><code>functions_2_build_TS_model_common.jl</code></td><td style="text-align: right"><code>dyn_model.network_form</code>, <code>dispatch.type_model</code></td></tr><tr><td style="text-align: right"><span>$\eqref{eq:pe-init-p}$</span>–<span>$\eqref{eq:pe-init-q}$</span></td><td style="text-align: right"><code>functions_4_TS_kron_eqconst.jl</code></td><td style="text-align: right">always built on AC paths; <code>Q</code> omitted on Kron linear</td></tr><tr><td style="text-align: right"><span>$\eqref{eq:trap-delta}$</span>–<span>$\eqref{eq:trap-swing}$</span></td><td style="text-align: right"><code>functions_4_TS_kron_eqconst.jl</code></td><td style="text-align: right">always built in tf/tpf windows</td></tr><tr><td style="text-align: right"><span>$\eqref{eq:pe-kron}$</span></td><td style="text-align: right"><code>eq_const_tsred_Pe_generic!</code></td><td style="text-align: right">always built (Kron)</td></tr><tr><td style="text-align: right"><span>$\eqref{eq:coi}$</span></td><td style="text-align: right"><code>eq_const_kron_COI_generic!</code></td><td style="text-align: right">always built</td></tr><tr><td style="text-align: right"><span>$\eqref{eq:delta-coi-box}$</span></td><td style="text-align: right"><code>functions_4_TS_kron_ineqconst.jl</code></td><td style="text-align: right"><code>ineq_δ_COI_tf_*</code>, <code>ineq_δ_COI_tpf_*</code>; <code>bound_style</code></td></tr><tr><td style="text-align: right">FULL_BUS nodal KCL</td><td style="text-align: right"><code>functions_2_build_TS_model_w_FullBus.jl</code></td><td style="text-align: right"><code>network_form = FULL_BUS</code></td></tr><tr><td style="text-align: right"><span>$\eqref{eq:pe-linear}$</span></td><td style="text-align: right"><code>functions_2_build_TS_model_w_Kron_Linear.jl</code></td><td style="text-align: right"><code>dispatch.type_model = &quot;DCOPF&quot;</code></td></tr><tr><td style="text-align: right">SC / GL topology</td><td style="text-align: right"><code>FaultConfig.jl</code>, fault builders</td><td style="text-align: right"><code>dyn_model.fault</code></td></tr><tr><td style="text-align: right">Dual export</td><td style="text-align: right"><code>DynDualRegistry.jl</code></td><td style="text-align: right"><code>RunConfig.save_duals = true</code></td></tr></table><p>Next in the reading order: <a href="../07_duals_economics/">7. Duals, KKT, and the economics</a> for sign conventions and sheet-by-sheet dual interpretation.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../05_swing_dynamics/">« 5. Swing dynamics and discretization</a><a class="docs-footer-nextpage" href="../07_duals_economics/">7. Duals, KKT, and the economics »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Wednesday 5 August 2026 15:52">Wednesday 5 August 2026</span>. Using Julia version 1.11.9.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
