<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>2. Steady-state OPF · TSCOPF.jl</title><meta name="title" content="2. Steady-state OPF · TSCOPF.jl"/><meta property="og:title" content="2. Steady-state OPF · TSCOPF.jl"/><meta property="twitter:title" content="2. Steady-state OPF · TSCOPF.jl"/><meta name="description" content="Documentation for TSCOPF.jl."/><meta property="og:description" content="Documentation for TSCOPF.jl."/><meta property="twitter:description" content="Documentation for TSCOPF.jl."/><meta property="og:url" content="https://alexupm95.github.io/TSCOPF.jl/model/02_steady_state_opf/"/><meta property="twitter:url" content="https://alexupm95.github.io/TSCOPF.jl/model/02_steady_state_opf/"/><link rel="canonical" href="https://alexupm95.github.io/TSCOPF.jl/model/02_steady_state_opf/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/fonts.css" rel="stylesheet" type="text/css"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.svg" alt="TSCOPF.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">TSCOPF.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Part I — The model</span><ul><li><a class="tocitem" href="../01_why_stability/">1. Why stability constraints belong in the OPF</a></li><li class="is-active"><a class="tocitem" href>2. Steady-state OPF</a><ul class="internal"><li><a class="tocitem" href="#AC-optimal-power-flow"><span>AC optimal power flow</span></a></li><li><a class="tocitem" href="#DC-optimal-power-flow"><span>DC optimal power flow</span></a></li><li><a class="tocitem" href="#Economic-dispatch"><span>Economic dispatch</span></a></li><li><a class="tocitem" href="#Where-this-lives-in-the-code"><span>Where this lives in the code</span></a></li></ul></li><li><a class="tocitem" href="../03_generator_models/">3. Generator models</a></li><li><a class="tocitem" href="../04_network_kron_fullbus/">4. The network: Kron vs FULL_BUS</a></li><li><a class="tocitem" href="../05_swing_dynamics/">5. Swing dynamics and discretization</a></li><li><a class="tocitem" href="../06_tsc_opf_assembled/">6. The TSC-OPF, assembled</a></li><li><a class="tocitem" href="../07_duals_economics/">7. Duals, KKT, and the economics</a></li><li><a class="tocitem" href="../08_controls_avr_governor/">8. Machine controls: AVR and turbine governor</a></li><li><a class="tocitem" href="../09_grid_forming/">9. Grid-forming inverters</a></li></ul></li><li><span class="tocitem">Part II — Using the code</span><ul><li><a class="tocitem" href="../../install/">Install</a></li><li><a class="tocitem" href="../../quickstart/">Quick start</a></li><li><a class="tocitem" href="../../running_a_case/">Running a case</a></li><li><a class="tocitem" href="../../parameter_reference/">Parameter reference</a></li><li><a class="tocitem" href="../../complete_example/">Complete example — every parameter</a></li><li><a class="tocitem" href="../../configuration_map/">Configuration map — structs</a></li><li><a class="tocitem" href="../../dynamic_controls_avr_governor/">Dynamic controls: AVR and turbine governor</a></li><li><a class="tocitem" href="../../developer_architecture/">Developer architecture</a></li></ul></li><li><a class="tocitem" href="../../api/">API</a></li><li><a class="tocitem" href="../../formulations/">Legacy</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Part I — The model</a></li><li class="is-active"><a href>2. Steady-state OPF</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>2. Steady-state OPF</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/alexupm95/TSCOPF.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/alexupm95/TSCOPF.jl/blob/main/docs/src/model/02_steady_state_opf.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="2.-Steady-state-OPF"><a class="docs-heading-anchor" href="#2.-Steady-state-OPF">2. Steady-state OPF</a><a id="2.-Steady-state-OPF-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Steady-state-OPF" title="Permalink"></a></h1><p>Before you attach swing dynamics or fault windows, every TSC run solves a <strong>steady-state dispatch</strong>: how much each generator produces, at what terminal voltage and angle, while respecting network physics and equipment limits. That dispatch is the economic problem market operators already recognise. TSC-OPF keeps it and adds transient feasibility on top.</p><p>This page states the steady-state models TSCOPF implements today: ACOPF (the nonlinear workhorse for TSC-ACOPF), DCOPF (linear benchmark and the steady-state block inside TSC-DCOPF), and ED (scalar-balance dispatch with explicit dual LP). The notation table below is shared with the transient pages.</p><table><tr><th style="text-align: right">Symbol</th><th style="text-align: right">Meaning</th></tr><tr><td style="text-align: right"><span>$\mathcal{N}$</span>, <span>$k,m$</span></td><td style="text-align: right">Buses</td></tr><tr><td style="text-align: right"><span>$\mathcal{G}$</span>, <span>$g$</span></td><td style="text-align: right">Generators</td></tr><tr><td style="text-align: right"><span>$P_g, Q_g$</span></td><td style="text-align: right">Active / reactive generator dispatch [p.u.]</td></tr><tr><td style="text-align: right"><span>$V_k, \theta_k$</span></td><td style="text-align: right">Bus voltage magnitude / angle [p.u., rad]</td></tr><tr><td style="text-align: right"><span>$G_{km}, B_{km}$</span></td><td style="text-align: right">Entries of the nodal admittance matrix</td></tr><tr><td style="text-align: right"><span>$P_d(k), Q_d(k)$</span></td><td style="text-align: right">Active / reactive demand at bus <span>$k$</span></td></tr><tr><td style="text-align: right"><span>$c_{2,g}, c_{1,g}, c_{0,g}$</span></td><td style="text-align: right">Quadratic fuel-cost coefficients</td></tr></table><hr/><h2 id="AC-optimal-power-flow"><a class="docs-heading-anchor" href="#AC-optimal-power-flow">AC optimal power flow</a><a id="AC-optimal-power-flow-1"></a><a class="docs-heading-anchor-permalink" href="#AC-optimal-power-flow" title="Permalink"></a></h2><p>ACOPF is the steady-state block inside TSC-ACOPF (Kron and FULL_BUS). You pick the fuel-cost curve, then minimise total generation cost subject to nonlinear power flow.</p><div class="admonition is-info" id="Model-2.1-(ACOPF-objective)-dcba4ba828f62f0e"><header class="admonition-header">Model 2.1 (ACOPF objective)<a class="admonition-anchor" href="#Model-2.1-(ACOPF-objective)-dcba4ba828f62f0e" title="Permalink"></a></header><div class="admonition-body"><p>Minimise quadratic (or linear) generator fuel cost:</p><p class="math-container">\[\begin{equation}
\label{eq:acopf-objective}
\min \sum_{g \in \mathcal{G}} \left(c_{2,g} P_g^2 + c_{1,g} P_g + c_{0,g}\right)
\end{equation}\]</p><p>Set <code>dispatch.cost_type = &quot;linear&quot;</code> for a linear objective; the default quadratic form matches MATPOWER <code>gencost</code> model 2.</p></div></div><p>Active and reactive power must balance at every bus. In matrix form (the default when <code>dispatch.use_matrix = true</code>):</p><div class="admonition is-info" id="Model-2.2-(AC-nodal-balance)-2a714bd6f6f96777"><header class="admonition-header">Model 2.2 (AC nodal balance)<a class="admonition-anchor" href="#Model-2.2-(AC-nodal-balance)-2a714bd6f6f96777" title="Permalink"></a></header><div class="admonition-body"><p>For each bus <span>$k \in \mathcal{N}$</span>,</p><p class="math-container">\[\begin{align}
\label{eq:acopf-p-balance}
P_{g(k)} - V_k \sum_{m \in \mathcal{N}} V_m \left(G_{km}\cos(\theta_k - \theta_m) + B_{km}\sin(\theta_k - \theta_m)\right) &amp;= P_d(k), \\
\label{eq:acopf-q-balance}
Q_{g(k)} - V_k \sum_{m \in \mathcal{N}} V_m \left(G_{km}\sin(\theta_k - \theta_m) - B_{km}\cos(\theta_k - \theta_m)\right) &amp;= Q_d(k).
\end{align}\]</p><p class="math-container">\[P_{g(k)}\]</p><p>and <span>$Q_{g(k)}$</span> are zero when no generator sits at bus <span>$k$</span>.</p></div></div><p>The slack bus fixes the voltage-angle gauge. Generator active/reactive limits, bus voltage magnitude limits, and optional branch thermal and angle-difference limits close the feasible set. TSCOPF codes upper and lower bounds as explicit inequalities in <span>$(\mathrm{LHS} - \mathrm{RHS}) \leq 0$</span> form so JuMP duals are well defined.</p><table><tr><th style="text-align: right">Dual</th><th style="text-align: right">Constraint (schematic)</th><th style="text-align: right">Role when binding</th></tr><tr><td style="text-align: right"><span>$\lambda_k$</span></td><td style="text-align: right">Active power balance, <span>$\eqref{eq:acopf-p-balance}$</span></td><td style="text-align: right">Nodal energy price (LMP)</td></tr><tr><td style="text-align: right"><span>$\beta_k$</span></td><td style="text-align: right">Reactive power balance, <span>$\eqref{eq:acopf-q-balance}$</span></td><td style="text-align: right">Reactive support scarcity</td></tr><tr><td style="text-align: right"><span>$\zeta$</span></td><td style="text-align: right"><span>$\theta^{\mathrm{ref}} = 0$</span></td><td style="text-align: right">Angle reference (gauge)</td></tr><tr><td style="text-align: right"><span>$\eta_g^-,\eta_g^+$</span></td><td style="text-align: right"><span>$P_g^{\min} \leq P_g \leq P_g^{\max}$</span></td><td style="text-align: right">Must-run subsidy / capacity rent</td></tr><tr><td style="text-align: right"><span>$\kappa_g^-,\kappa_g^+$</span></td><td style="text-align: right"><span>$Q_g^{\min} \leq Q_g \leq Q_g^{\max}$</span></td><td style="text-align: right">Reactive capability rent</td></tr><tr><td style="text-align: right"><span>$\alpha_k^-,\alpha_k^+$</span></td><td style="text-align: right"><span>$V_k^{\min} \leq V_k \leq V_k^{\max}$</span></td><td style="text-align: right">Voltage support scarcity</td></tr><tr><td style="text-align: right">branch duals</td><td style="text-align: right">Thermal / angle-difference limits</td><td style="text-align: right">Congestion rent</td></tr></table><div class="admonition is-info" id="Assumption-b8bfd7ddc68c2425"><header class="admonition-header">Assumption<a class="admonition-anchor" href="#Assumption-b8bfd7ddc68c2425" title="Permalink"></a></header><div class="admonition-body"><p>Branch flow limits can be enforced either through explicit branch-flow variables or through matrix balance plus angle-difference inequalities, depending on <code>DispatchConfig</code> toggles. The economic reading is the same: a binding limit raises the marginal cost of serving load downstream.</p></div></div><div class="admonition is-info" id="Interpretation-(LMP-from-AC-balance)-33764b97533e6309"><header class="admonition-header">Interpretation (LMP from AC balance)<a class="admonition-anchor" href="#Interpretation-(LMP-from-AC-balance)-33764b97533e6309" title="Permalink"></a></header><div class="admonition-body"><p>Stationarity with respect to <span>$P_g$</span> at bus <span>$k(g)$</span> ties the marginal fuel cost to the balance multiplier. TSCOPF exports <span>$\lambda_k$</span> from the primal and reports the <strong>economic price</strong> as <span>$\pi_k = -\lambda_k$</span>. That sign flip is deliberate and consistent across steady-state and transient exports; see <a href="../07_duals_economics/">7. Duals, KKT, and the economics</a>.</p></div></div><div class="admonition is-success" id="Example-2.1-·-IEEE-9-bus,-plain-ACOPF-9a8c28693ca1d771"><header class="admonition-header">Example 2.1 · IEEE 9-bus, plain ACOPF<a class="admonition-anchor" href="#Example-2.1-·-IEEE-9-bus,-plain-ACOPF-9a8c28693ca1d771" title="Permalink"></a></header><div class="admonition-body"><p>A dispatch-only run with <code>trans_stab = false</code> and <code>dispatch.type_model = &quot;ACOPF&quot;</code> solves Model 2.1–2.2 on the 9-bus case at <code>load_factor = 1.5</code>. Ipopt typically converges in a few seconds; primal dispatch lands in <code>RESULTS/.../Dispatch/</code>.</p><pre><code class="language-julia hljs">cfg = RunConfig(
    trans_stab = false,
    case = &quot;9bus&quot;,
    load_factor = 1.5,
    solver_name = &quot;Ipopt&quot;,
    dispatch = DispatchConfig(type_model = &quot;ACOPF&quot;),
)
sys = load_system(cfg, @__DIR__)
res = run_case!(cfg, sys, @__DIR__, joinpath(@__DIR__, &quot;RESULTS&quot;))</code></pre></div></div><hr/><h2 id="DC-optimal-power-flow"><a class="docs-heading-anchor" href="#DC-optimal-power-flow">DC optimal power flow</a><a id="DC-optimal-power-flow-1"></a><a class="docs-heading-anchor-permalink" href="#DC-optimal-power-flow" title="Permalink"></a></h2><p>DCOPF drops reactive power and voltage magnitude, linearises the network around small angles, and solves an LP. It is the steady-state block for TSC-DCOPF and the cleanest place to cross-check dual signs against an explicit dual LP.</p><div class="admonition is-info" id="Model-2.3-(DCOPF-balance)-633f2043137de650"><header class="admonition-header">Model 2.3 (DCOPF balance)<a class="admonition-anchor" href="#Model-2.3-(DCOPF-balance)-633f2043137de650" title="Permalink"></a></header><div class="admonition-body"><p>With <span>$B_{km}$</span> the branch susceptance (see below),</p><p class="math-container">\[\begin{equation}
\label{eq:dcopf-balance}
P_{g(k)} - \sum_{m \in \mathcal{N}} B_{km}(\theta_k - \theta_m) = P_d(k), \qquad \forall k \in \mathcal{N}.
\end{equation}\]</p></div></div><div class="admonition is-info" id="Assumption-f3ae42741d047c45"><header class="admonition-header">Assumption<a class="admonition-anchor" href="#Assumption-f3ae42741d047c45" title="Permalink"></a></header><div class="admonition-body"><p>Two susceptance conventions exist, selected by <code>dispatch.susceptance_model</code> (DC-OPF only):</p><ul><li><code>SIMPLE</code>: <span>$B_{km} = 1/x_{km}$</span> (textbook DC, ignores series <span>$r$</span>)</li><li><code>POWERMODELS</code>: <span>$B_{km} = \operatorname{Im}\!\big(1/(r_{km}+jx_{km})\big) = x_{km}/(r_{km}^2+x_{km}^2)$</span></li></ul><p>They coincide when <span>$r_{km}=0$</span>. With <code>POWERMODELS</code>, in-house DC-OPF matches PowerModels <code>DCPPowerModel</code> on primal quantities (see <code>test/runtests_powermodels_crosscheck.jl</code>).</p></div></div><p>Angle limits and optional branch angle-difference limits replace thermal constraints. The same LMP convention applies: <span>$\pi_k = -\lambda_k$</span> on <span>$\eqref{eq:dcopf-balance}$</span>.</p><hr/><h2 id="Economic-dispatch"><a class="docs-heading-anchor" href="#Economic-dispatch">Economic dispatch</a><a id="Economic-dispatch-1"></a><a class="docs-heading-anchor-permalink" href="#Economic-dispatch" title="Permalink"></a></h2><p>ED collapses the network to a single active-power balance (no angles, no branches). It is useful for sanity-checking the dual LP machinery before you open the DC or AC models.</p><div class="admonition is-info" id="Model-2.4-(ED)-a1917eff02dd9e01"><header class="admonition-header">Model 2.4 (ED)<a class="admonition-anchor" href="#Model-2.4-(ED)-a1917eff02dd9e01" title="Permalink"></a></header><div class="admonition-body"><p class="math-container">\[\begin{align}
\label{eq:ed-objective}
\min \;&amp; \sum_g c_g P_g \\
\text{s.t.}\;&amp; \sum_g P_g = \sum_k P_d(k), \\
&amp; P_g^{\min} \leq P_g \leq P_g^{\max}.
\end{align}\]</p><p>Requires <code>cost_type = &quot;linear&quot;</code>. A scalar balance multiplier <span>$\lambda$</span> gives the system marginal price <span>$\pi_{\mathrm{SMP}} = -\lambda$</span>.</p></div></div><hr/><h2 id="Where-this-lives-in-the-code"><a class="docs-heading-anchor" href="#Where-this-lives-in-the-code">Where this lives in the code</a><a id="Where-this-lives-in-the-code-1"></a><a class="docs-heading-anchor-permalink" href="#Where-this-lives-in-the-code" title="Permalink"></a></h2><table><tr><th style="text-align: right">Equation / object</th><th style="text-align: right">Builder / module</th><th style="text-align: right">Config knob</th></tr><tr><td style="text-align: right"><span>$\eqref{eq:acopf-objective}$</span>–<span>$\eqref{eq:acopf-q-balance}$</span></td><td style="text-align: right"><code>_acopf/</code> primal builder</td><td style="text-align: right"><code>dispatch.type_model = &quot;ACOPF&quot;</code></td></tr><tr><td style="text-align: right"><span>$\eqref{eq:dcopf-balance}$</span></td><td style="text-align: right"><code>_dcopf/</code></td><td style="text-align: right"><code>dispatch.type_model = &quot;DCOPF&quot;</code>, <code>susceptance_model</code></td></tr><tr><td style="text-align: right"><span>$\eqref{eq:ed-objective}$</span></td><td style="text-align: right"><code>_ed/</code></td><td style="text-align: right"><code>dispatch.type_model = &quot;ED&quot;</code>, <code>cost_type = &quot;linear&quot;</code></td></tr><tr><td style="text-align: right">Explicit dual LP (ED / DC)</td><td style="text-align: right"><code>_ed/</code>, <code>_dcopf/</code> dual builders</td><td style="text-align: right"><code>dispatch.solve_explicit_dual = true</code></td></tr><tr><td style="text-align: right">JuMP primal dual export</td><td style="text-align: right"><code>DispatchDualRegistry.jl</code></td><td style="text-align: right"><code>RunConfig.save_duals = true</code></td></tr></table><p>Field-level descriptions: <a href="../../parameter_reference/">Parameter reference</a>. The coupled steady-state + transient model is assembled on <a href="../06_tsc_opf_assembled/">6. The TSC-OPF, assembled</a>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../01_why_stability/">« 1. Why stability constraints belong in the OPF</a><a class="docs-footer-nextpage" href="../03_generator_models/">3. Generator models »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Wednesday 5 August 2026 20:37">Wednesday 5 August 2026</span>. Using Julia version 1.11.9.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
